\documentclass[11pt,a4paper]{article}
\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage[margin=23mm]{geometry}
\usepackage{amsmath,amssymb,mathtools,booktabs,longtable,array}
\usepackage{xurl}
\usepackage{graphicx}
\graphicspath{{docs/}{./}}
\usepackage[colorlinks=true,linkcolor=blue,urlcolor=blue,citecolor=blue]{hyperref}
\hypersetup{pdftitle={PV and Battery Trading: Current Mathematical Model},pdfauthor={bess pv trading repository}}
\usepackage{enumitem}
\setlist{itemsep=3pt,topsep=5pt}
\setlength{\parindent}{0pt}
\setlength{\parskip}{6pt}
\setlength{\emergencystretch}{3em}
\newcommand{\E}{\mathbb{E}}
\newcommand{\R}{\mathbb{R}}
\newcommand{\pos}[1]{\left[#1\right]_+}
\DeclareMathOperator{\clip}{clip}
\title{PV and Battery Trading in MGP and MI Auctions\\Current Mathematical Model and Execution Workflow}
\author{\texttt{bess\_pv\_trading} repository}
\date{Implementation audited on 2 November 2026}
\begin{document}
\maketitle
\begin{abstract}
This report documents the implemented decision and execution model for a
photovoltaic plant with a shared point of interconnection and a hypothetical
AC-coupled battery. It specifies the Italian day-ahead and three intraday
auction timeline used by the code, the residual mixed-integer optimization,
immutable auction commitments, battery degradation, interval-level feedback
controller and ex-post imbalance settlement. It distinguishes the general
scenario-tree interface from the deterministic actual-price oracle used in the
historical studies. The report follows current source code and shared YAML
defaults; it is not a market strategy validation or an investment valuation.
PV forecasting research is summarized only as an input dependency, with the
selected farm bundles identified for reuse by the continuous optimization
runner.
\end{abstract}
\tableofcontents
\newpage

\section{Scope and implementation map}

One farm has PV generation, an AC-coupled BESS, and a common AC grid connection.
There is no local electricity demand. PV can be exported, stored, or curtailed;
the battery can charge from PV or grid imports and discharge toward the grid.
The market sequence is MGP (called DA in code), MI-A1, MI-A2, and MI-A3 (IDA1,
IDA2, IDA3). Every submitted signed quantity is assumed to execute in full at the
auction clearing price. Bid prices, acceptance uncertainty, market impact, and
continuous intraday trading are outside this formulation.

The implementation has three distinct objects:
\begin{enumerate}
\item An optimization plan, which includes the current actionable auction order,
future auction recourse, and a battery/PV schedule over the remaining horizon.
\item An immutable commitment ledger, updated at submission and publication.
\item A physical trajectory produced by a feedback/protection policy using
realized interval-average PV. Its energy, wear, and deviations are settled
separately from the optimization objective.
\end{enumerate}

\begin{longtable}{>{\raggedright\arraybackslash}p{0.40\textwidth}>{\raggedright\arraybackslash}p{0.53\textwidth}}
\toprule Source & Responsibility \\
\midrule\endhead
\path{src/domain.py} & Validated grids, assets, scenarios, information nodes, states and solver contracts.\\
\path{src/optimization/model.py} & Physical, trading, product-resolution, optional imbalance constraints and objective.\\
\path{src/optimization/pv_envelope.py} & Conditional exact-delivery PV-envelope reduction and reconstruction of original member results.\\
\path{src/optimization/degradation.py} & Throughput coefficient and segmented cycle-depth model.\\
\path{src/optimization/validation.py} & Numerical validation independent of the solver constraint objects.\\
\path{src/transaction_fees.py} & Pure-Python fee integration, dated tariffs and operator monthly state.\\
\path{src/optimization/transaction_fees.py} & Flat-band LP costs and exact progressive ABS/PWL constraints.\\
\path{src/simulation/synthetic.py} & Shared event replay and auction submission/publication accounting.\\
\path{src/simulation/replay.py} & Residual scenario conditioning and bounded physical execution.\\
\path{src/simulation/gme_oracle.py} & Manual-data historical price oracle, rolling PV and full-information asset comparisons.\\
\path{src/simulation/continuous.py} & Consecutive delivery-day books, shadow boundary projections and uninterrupted execution.\\
\path{src/simulation/continuous_inputs.py} & Offline input preflight, deterministic forecast snapshots and optional frozen weather ensembles.\\
\path{src/reporting/continuous_outputs.py} & Continuous trajectory accounting, paired comparisons and native solve timing.\\
\path{src/simulation/settlement.py} & Exact-grid actual settlement and expected/realized KPI reconciliation.\\
\path{src/forecasting/models/pv.py} & Weather-to-AC PV conversion.\\
\path{src/markets.py} & Configurable local auction gates, publication events and DST-aware delivery grids.\\
\bottomrule
\end{longtable}

\section{Time, units, signs and information}

\subsection{Delivery intervals and auction products}
A local delivery day is partitioned into physical intervals
$\mathcal T=\{0,\ldots,T-1\}$, with starts $\tau_t$, ends $\tau_{t+1}$ and durations
\begin{equation}
 \Delta_t=(\tau_{t+1}-\tau_t)/\text{one hour}.
\end{equation}
The historical study uses quarter-hours, so $\Delta_t=0.25$. A local day is
constructed between successive midnights in \texttt{Europe/Rome}, then stored in
UTC: $T$ is 92, 96, or 100 for spring-DST, ordinary, or autumn-DST days. Repeated
local hours are distinguished by their actual UTC offset/fold. No equation
assumes that every day has exactly 24 elapsed hours.

A physical interval is not necessarily an independent market product. Before
1 October 2025, DA products are hourly; the MI auctions in the current 2025
history are already quarter-hourly. Physical battery controls are quarter-hourly
at all four optimization stages. For the four equal-duration quarters of one
native DA hour $h$, the implementation enforces
\begin{equation}\label{eq:hourly}
 q_{\mathrm{DA},n,t}=q_{\mathrm{DA},n,t'}\quad(t,t'\in h).
\end{equation}
These are equal MWh shares of one hourly order, whose total is
$\sum_{t\in h}q_{\mathrm{DA},n,t}$. The hourly clearing price is repeated as an
objective coefficient on those shares. The quarters do not become separate DA
trades or separate observed prices. There is no corresponding date-based
hourly equality on battery charging or discharging. Native product resolution
and optional physical-control grouping are separate configuration fields.

The configured auction calendar uses local \texttt{Europe/Rome} time. The shared
calendar validity interval is 1 October 2025 through 31 August 2026; historical
study configurations may explicitly override it. The
decision cutoff is five minutes before each gate in the supplied studies.
\begin{center}
\begin{tabular}{lllll}
\toprule Auction & Gate & Decision cutoff & Results clock & Delivery scope\\
\midrule
MGP/DA & D$-1$ 12:00 & D$-1$ 11:55 & D$-1$ 13:30$^*$ & Whole day D\\
MI-A1/IDA1 & D$-1$ 15:00 & D$-1$ 14:55 & by D$-1$ 15:30 & Whole day D\\
MI-A2/IDA2 & D$-1$ 22:00 & D$-1$ 21:55 & by D$-1$ 22:30 & Whole day D\\
MI-A3/IDA3 & D 10:00 & D 09:55 & by D 10:30 & D 12:00--24:00\\
\bottomrule
\end{tabular}
\end{center}
\noindent $^*$The configured 13:30 DA publication is a conservative study
assumption; GME's technical rule says final MGP results are not published
earlier than 13:05. Recorded publication timestamps override the configured
clock.

MI-A1/A2/A3 are the three auction sessions; they exclude the separate
continuous MI-XBID market. Every submitted quantity is assumed accepted in full
and settled at the auction clearing price. The model does not optimize bid
prices, acceptance probabilities, market impact or partial fills. DA products
were hourly in the studied data through September 2025. GME made 15-minute MGP
products available for delivery from 1 October 2025, and also announced
30-minute products. MI auction products in the studied 2025 data were already
quarter-hourly. Product-duration groups, rather than a hard-coded number of
variables per day, define trade variables and native-product equalities. The
delivery grid is always constructed between local midnights and stored in UTC,
so DST days can contain 92, 96 or 100 quarter-hours.

An auction $a$ has an eligibility set $\mathcal T_a$. A documented/configured
cancellation removes that auction from the active set. Missing data alone does
not establish a cancellation: unexplained missing or incomplete curves fail
validation. Absent auctions create no trade variables and no submission solve.

At DA closure the integrated model may optimize planned DA, IDA1, IDA2 and
IDA3 quantities together. At IDA1, DA is fixed and the remaining three markets
may be planned; at IDA2, DA and IDA1 are fixed; at IDA3, the first three are
fixed and only IDA3 quantities are free. This integrated planning uses actual
future auction curves in the price-oracle experiments, although those prices
would not be known at the earlier real-world gates. The sequential baseline
removes future-auction trade variables and their expected revenue from each
solve. Both modes replan physical operation over the remaining eligible
horizon and preserve earlier commitments.

\subsection{Notation and electrical basis}
\begin{longtable}{p{0.20\textwidth}p{0.17\textwidth}p{0.54\textwidth}}
\toprule Symbol & Unit & Meaning \\
\midrule\endhead
$E$ & MWh & Nominal internal stored-energy capacity.\\
$E^{\min},E^{\max}$ & MWh & Operational energy limits derived from SOC percentages.\\
$\overline P$ & MW AC & One symmetric battery charging/discharging rating.\\
$P^{\rm imp},P^{\rm exp}$ & MW AC & Directional shared POI ratings.\\
$\eta_c,\eta_d$ & fraction & Complete AC-bus-to-storage and storage-to-AC efficiencies.\\
$\sigma$ & fraction/hour & Configured hourly self-discharge fraction.\\
$V_{s,t}$ & MW AC & Forecast available PV in scenario $s$.\\
$\widetilde V_t$ & MW AC & Effective realized PV used for execution.\\
$c_{n,t},d_{n,t}$ & MW AC & Battery charge/discharge commands at information node $n$.\\
$u_{n,t}$ & MW AC & PV curtailment.\\
$i_{s,t}$ & MW AC & Uncurtailed PV injection into the common AC bus.\\
$g_{s,t}$ & MW AC & Net grid exchange; positive is export, negative is import.\\
$e_{s,t}$ & MWh & Internal battery energy at an interval boundary.\\
$q_{a,n,t}$ & MWh & Signed auction adjustment; positive sale, negative purchase.\\
$Q_{s,t}$ & MWh & Final cumulative contracted delivery position.\\
$\pi_{a,s,t}$ & EUR/MWh & Auction-price coefficient for interval $t$.\\
$w_s$ & fraction & Scenario probability, summing to one.\\
\bottomrule
\end{longtable}

Power variables are AC at the common bus/POI. Battery energy is internal stored
energy. Farm nameplate PV capacity is AC. For pvlib, the DC reference rating is
derived as $P_{\rm DC,STC}=P_{\rm AC,rated}/\eta_{\rm ref}$, where the reference
factor is a separate, fixed configured assumption (currently 0.96).
The physical PVLib path applies the configured DC-to-AC and transformer
conversions and caps output at the farm AC rating. Saved neural bundles instead
produce an AC prediction subject to their own output bounds and the configured
night policy; they do not receive an additional PVLib loss conversion.
Measured historical \texttt{power} is already AC kW and is converted once to MW;
no PV or transformer efficiency is applied to it. BESS efficiency is not applied to
measured PV or direct PV exports.

\subsection{Forecast vintages and observability}
A weather forecast cycle $v$ has source time $t_v$ and availability time $A_v$.
Without explicit source publication times, the configured convention is
$A_v=t_v+6$ hours. At decision cutoff $k$, the rolling policy chooses the latest
eligible cycle with $A_v\le k$ and required remaining-horizon coverage. Weather
cycles about six hours apart are successive forecast vintages, not ensemble
members. The deterministic weather store supplies one forecast member; separate
ensemble archives can additionally supply multiple member trajectories.

Measured interval-average PV becomes available after interval end plus configured
telemetry delay. A forecast for future intervals is not replaced by future
realized power in the ordinary auction replay. If a decision occurs inside an
unfinished quarter-hour, the next boundary state is projected through that
interval with forecast PV and the same execution policy. Its final realized
average cannot yet be observed. The hindsight counterfactuals deliberately have
future PV and price information and are labeled as such.

Policy-treated observations carry evidence times. Plateau evidence can require
later samples; two-sided interpolation requires its right endpoint and applicable
mask evidence. A finalized corrected time series therefore differs from the
as-of view available to a past decision. This remains relevant even when a study
uses actual-price foresight.

\section{PV availability supplied to the optimizer}
\label{sec:pv-input}

The optimizer receives nonnegative AC power trajectories $V_{s,t}$ for the
represented scenarios. The deterministic farm weather store contains vintages keyed
by farm, UTC cycle and hourly lead; successive cycles are not ensemble
members. Separate weather-ensemble archives include an explicit member axis.
Forecast cycles are selected using publication availability, not just
initialization time. The configured availability lag is six hours. Hourly
radiation values are aligned to the quarter-hour delivery grid according to
their interval-average semantics. PV output is capped at the declared farm AC
rating. Historical measured power is already AC and receives no additional
conversion loss.

The reference physics path uses configured GHI and horizontal beam irradiance,
pvlib solar geometry, fixed-array metadata or the configured single-axis
tracker model, plane-of-array irradiance, Faiman module temperature and PVWatts
DC output. In symbolic form,
\begin{align}
 G_{\rm DHI}&=G_{\rm GHI}-G_{\rm BHI}, &
 G_{\rm DNI}&\simeq G_{\rm BHI}/\cos\theta_z,\\
 G_{\rm POA}&=G_{\rm beam}+G_{\rm sky}+G_{\rm ground}, &
 T_{\rm mod}&=T_{\rm air}+\frac{G_{\rm POA}}{U_0+U_1v},\\
 P_{\rm DC}&=\max\!\left(0,\frac{P_{\rm AC,rated}}{\eta_{\rm ref}}
 \frac{G_{\rm POA}}{1000}[1+\gamma(T_{\rm mod}-T_{\rm ref})]\right).
\end{align}
The shared Faiman coefficients are $U_0=25$ and $U_1=6.84$, and the configured
PVWatts coefficient is $\gamma=-0.004/{}^\circ\mathrm{C}$. Historical fit
artifacts retain the settings under which they were produced. The DC reference
ratio $\eta_{\rm ref}=0.96$ is distinct from the configured
DC-to-AC scale. The final AC forecast uses the selected output coefficient,
transformer setting and AC cap. Farm coordinates are a documented proxy, so
the physical geometry is an assumption. The optimization does not use
satellite GHI as an operational weather forecast; it is retained for
retrospective diagnosis.

The modeling-quality mask for model training and evaluation has one production authority:
\path{configs/data_quality/pv_excluded_episodes_2025_to_2026_08.csv}. Complete
feature/target rows identified there are removed from model splits when the
configured exclusion policy is enabled; sequence models do not bridge removed
quarters. Those episode exclusions are not automatically applied to the measured
PV used by auction execution. The shared \path{policy.realized_pv_night} instead
sets power to zero outside configured month-specific local production windows;
the window is applied to each interval's local start, and missing nighttime
measurements are also set to zero. The raw store is not modified.
\path{policy.forecast_pv_night} applies the same
monthly prior to deterministic and ensemble PV inference, regardless of model.
Missing realized PV is handled separately using the configured frozen-forecast
fallback and missing-interval cap. Provenance records clipping and fallback.

\subsection{Selected farm bundles for continuous optimization}

The per-farm pilot registry points to self-contained bundles. These are
loaded only when \path{pv.forecast_replacement.enabled: true}; the default
remains the pvlib path. For the deterministic forecast, a missing or not-yet-
available configured artifact uses the declared PVLib fallback. The ensemble
preflight instead requires an existing supported weather-bundle artifact when
one is selected; an explicitly null farm entry selects PVLib. All models were
trained on 2025 data; pilot choice used a previously
inspected 2026 report period, so it is retrospective rather than an
as-known-at-the-time benchmark.
\begin{center}\small
\begin{tabular}{>{\raggedright\arraybackslash}p{0.07\textwidth}>{\raggedright\arraybackslash}p{0.19\textwidth}>{\raggedright\arraybackslash}p{0.20\textwidth}>{\raggedright\arraybackslash}p{0.43\textwidth}}
\toprule
Farm & Selected model & Timing channels & Bundle path\\
\midrule
1 & Direct TCN 02 & none & \path{models/pv/farm_1/pilot_2025_train/direct_tcn/}\\
345 & Direct TCN 12 & none & \path{models/pv/farm_345/pilot_2025_train/direct_tcn/}\\
901 & Direct TCN timing 05 & lead and cycle hour & \path{models/pv/farm_901/pilot_2025_train/direct_tcn/}\\
910 & Direct TCN paired timing & lead and cycle hour & \path{models/pv/farm_910/pilot_2025_train/direct_tcn/}\\
\bottomrule
\end{tabular}\end{center}
The table describes the shared registry, not an unconditional model selection.
The current four-farm January and August deterministic/ensemble study overrides
select the registry bundles for farms 1, 901 and 910. For farm 345 they explicitly
select PVLib with the shared unfitted output/temperature defaults and a Genoa
location proxy (44.4056 N, 8.9463 E); the proxy is not a verified site location.
Other study configurations, including the earlier farm-1 PVLib scenario studies,
may use the baseline instead. The shared replacement map points to each bundle's \texttt{manifest.json}; the
continuous runner verifies its farm identity and checksums and preserves the
trained feature preprocessing. The default model availability timestamp is
27 October 2026 UTC. The January forecast-pilot configurations explicitly
allow retrospective use. \path{experiment-continuous} consumes these bundles;
the historical \path{experiment-gme-oracle} path currently uses its configured
pvlib forecast. Model details and standalone inference instructions are in
\path{models/pv/README.md}.

\subsection{Optional frozen weather ensemble}
When \path{continuous_optimization.pv_ensemble.enabled} is true, preflight reads
the preceding delivery day's 00 UTC ensemble cycle, assumes availability after
the configured lag, and requires it to be available at the first cutoff. The
cycle is frozen for that delivery day. Each weather member is converted separately
to AC PV using the configured PVLib path or a supported weather-bundle model;
no ensemble calibration, reweighting or post-processing is implicit. By default,
the cutoff-updated deterministic forecast is prepended as another member. If the
archive has 50 members, the scenario count is 51 and each weight is $1/51$;
the optional weather-only sensitivity instead has 50 equal weights.
The deterministic member can change at each gate, while the other 50 paths
remain fixed over the day. The weather-bundle inference records its model
artifact and retrospective availability; the six-hour historical ensemble
availability is an assumption, not a measured publication timestamp. Ensemble
bundle inference labels the frozen paths with the DA auction context; the
deterministic member is evaluated for the current auction at each gate.

In this PV-scenario mode, auction orders and planned battery commands are
shared across members; scenario-specific curtailment provides interval PV
recourse, with equal observed PV tied to the same action. Planning uses the same
actual auction price curves across members in the historical oracle studies.
The average objective includes any scenario-dependent imbalance terms when they
are enabled; in exact-delivery mode shared schedules and prices make the
member operating objectives equal. In a scenario formulation, the execution
snapshot takes curtailment from the first scenario; the existing grid-tracking
controller adapts it to realized PV. Full aligned member values,
vintages and input fingerprints are saved separately.

The optional \texttt{ensemble\_mean} policy uses the pointwise arithmetic mean
of the weather members only, including for locked-prefix projections. The
optional \texttt{ensemble\_stochastic} policy preserves the full scenario
formulation and replaces exact planned delivery by scenario deviations $\delta_{s,t}$.
It maximizes expected operating profit less
\begin{equation}
 c\sum_s p_s\sum_t |\delta_{s,t}| +
 \rho\left(z+\frac{1}{1-\alpha}\sum_s p_s u_s\right),
 \qquad u_s\ge\sum_t |\delta_{s,t}|-z,\quad u_s,z\ge0.
\end{equation}
Here $c$ and $\rho$ are configured EUR/MWh weights, and $\alpha$ is CVaR
confidence. The CVaR weight defaults to zero. The stochastic planning
imbalance price is zero, rather than a future realized settlement price. The
objective uses the configured idealized scenario-dependent curtailment recourse;
this is not an optimized real-time controller or an intraday recourse tree.
The first scenario is the deterministic member when included; in the weather-only
sensitivity it is the first weather member. The unchanged feedback controller
executes its planned battery commands and adjusts curtailment against actual PV.

\section{Optimization at an auction decision}

Each residual solve uses only the remaining suffix of the delivery grid. In the
equations below that suffix is reindexed from zero, with $T$ denoting its final
boundary; its original UTC product identifiers are retained for commitments.

\subsection{Scenario tree and nonanticipativity}
At decision $k$, let $\mathcal S_k$ be represented leaf scenarios and let
$\mathcal A_k$ be the open active auctions. An information tree assigns an auction
bid owner $n_a(s)$ to each auction/leaf and a control owner $n_t(s)$ to each
interval/leaf. Curtailment may have a separate owner $m_t(s)$ under the selected
execution-information convention.

Decisions are node-owned variables, not independent leaf decisions followed by a
penalty for disagreement. For example,
\begin{equation}
 c_{s,t}=c_{n_t(s),t},\quad d_{s,t}=d_{n_t(s),t},\quad
 q_{a,s,t}=q_{a,n_a(s),t},\quad u_{s,t}=u_{m_t(s),t}.
\end{equation}
Thus two scenarios with the same observable history share actionable decisions.
A latent PV-member label is not available information by itself. Constraints
apply to every represented leaf, including zero-probability leaves if supplied;
probabilities only weight the objective. In the current one-scenario historical
price oracle, the tree degenerates to deterministic planning with known future
prices and a forecast PV trajectory.

\subsection{Exact-delivery PV envelope reduction}
For a multi-member input with exact interval delivery, common auction
orders and battery commands, identical member prices and compatible instantaneous
PV-curtailment owners, the optimizer uses one pointwise-minimum PV trajectory.
The common position and battery dispatch imply identical PV injection $i_t$ in
every member, so $0\le i_t\le\min_s V_{s,t}$. Conversely, an envelope solution
can be lifted by setting $u_{s,t}=V_{s,t}-i_t$ for each member. Physical costs,
trades and objective remain unchanged; zero-probability members still constrain
the minimum. The solver reconstructs the original scenario-shaped solution and
independently validates it. The full model is retained when these conditions do
not hold, including when planned imbalances are enabled. Diagnostics record the
original and modeled member counts. This reduction changes neither the weather
inputs nor real-time feedback, and equivalence at a fixed planning state does
not guarantee identical trajectories when alternative optima are selected.
The farm-1 pilot compared the full model and envelope at 37 matched auction
states across 2--11 August 2026, then ran each as an independent continuous
trajectory under the curtailment-recovery controller. The recorded objectives
and realized trajectories agreed to numerical precision on that sample; this is
empirical support, not an assertion that independent solvers always choose the
same optimum. The study design and limitations are in
\path{docs/pv_lower_envelope_replay.md}.

\subsection{Physical variables and balances}
For every scenario and remaining interval:
\begin{align}
 i_{s,t}+u_{s,t}&=V_{s,t}, & i_{s,t}&\ge0, & 0\le u_{s,t}&\le V_{s,t},\label{eq:pvbalance}\\
 g_{s,t}&=i_{s,t}+d_{s,t}-c_{s,t},\label{eq:bus}\\
 -P^{\rm imp}\le g_{s,t}&\le P^{\rm exp}.\label{eq:poi}
\end{align}
Curtailment appears only in the PV balance. It cannot erase bought grid energy
or battery charging energy. A negative grid exchange must be absorbed by net
battery charging since there is no local demand. The model does not explicitly
assign charging power to its PV/grid source; that partition is an accounting
convention used in post-processing.

With $z_{n,t}\in\{0,1\}$ denoting charging mode,
\begin{equation}\label{eq:power}
 0\le c_{n,t}\le\overline P z_{n,t},\qquad
 0\le d_{n,t}\le\overline P(1-z_{n,t}).
\end{equation}
This excludes simultaneous charge and discharge, uses one symmetric AC rating,
and introduces no separate battery-inverter power limit.

SOC percentage parameters $s_{\min},s_{\max}$ define
\begin{equation}
 E^{\min}=E\frac{s_{\min}}{100},\qquad
 E^{\max}=E\frac{s_{\max}}{100},\qquad
 E^{\min}\le e_{s,t}\le E^{\max}.
\end{equation}
For $\rho_t=(1-\sigma)^{\Delta_t}$, the transition is
\begin{equation}\label{eq:soc}
 e_{s,t+1}=\rho_t e_{s,t}
    +\eta_c c_{s,t}\Delta_t-\frac{d_{s,t}\Delta_t}{\eta_d}.
\end{equation}
One AC MWh charged stores $\eta_c$ MWh. Delivering one AC MWh consumes
$1/\eta_d$ internal MWh. In combined mode the two configured efficiencies each
cover their entire directional path. In converter-and-cell mode,
$\eta_c=\eta_{c,\rm conv}\eta_{c,\rm cell}$ and
$\eta_d=\eta_{d,\rm conv}\eta_{d,\rm cell}$. The alternatives cannot be mixed.
The round-trip factor is $\eta_c\eta_d$. Self-discharge acts on stored energy,
not on a power variable, and is separate from cycle degradation cost.

The initial boundary is fixed to measured/carried/projected state $e^k$:
\begin{equation}
 e_{s,0}=e^k.
\end{equation}
If the terminal target is configured, also impose
\begin{equation}\label{eq:terminal}
 e_{s,T}=e^{\rm target}.
\end{equation}
In the GME adapter, initial/terminal percentages are converted using nominal
capacity. A \texttt{null} terminal SOC omits~\eqref{eq:terminal}. Prepared and
synthetic boundary-state contracts use explicitly named MWh values. Neither
version adds a terminal energy salvage value to the objective.
An independent optional lower target, configured by
\path{state.terminal_soc_min_percent}, imposes
\begin{equation}\label{eq:terminal-minimum}
 e_{s,T}\ge E\,s_{\mathrm{floor}}/100.
\end{equation}
Its shared default is \texttt{null}. When enabled it applies to every planning
horizon end, including intermediate delivery days in continuous operation.
A non-null final equality and this floor both apply on the final day. The
floor constrains planned energy; forecast-error feedback can produce a
realized closing SOC below it while still respecting the hard SOC box.


\subsection{Auction quantities and physical delivery}
Let $Q^{\rm fix}_t$ contain all previously submitted commitments, priced or still
pending. The new final position on leaf $s$ is
\begin{equation}\label{eq:position}
 Q_{s,t}=Q^{\rm fix}_t+
       \sum_{a\in\mathcal A_k:\,t\in\mathcal T_a}q_{a,n_a(s),t}.
\end{equation}
An ineligible auction/interval has no trade variable. The model allows signed
sales/purchases; they are adjustments to prior positions, not gross generation.
For every eligible trade,
\begin{equation}\label{eq:tradepoi}
 -P^{\rm imp}\Delta_t\le q_{a,n,t}\le P^{\rm exp}\Delta_t.
\end{equation}
For every open auction $a$ in chronological order, define the cumulative planned
position after that auction as
\begin{equation}
 C^a_{s,t}=Q^{\rm fix}_t+
 \sum_{b\in\mathcal A_k:\,b\le a,\,t\in\mathcal T_b}q_{b,n_b(s),t}.
\end{equation}
It satisfies
\begin{equation}\label{eq:cumulative}
 -P^{\rm imp}\Delta_t\le C^a_{s,t}\le P^{\rm exp}\Delta_t,
 \qquad -P^{\rm imp}\Delta_t\le Q_{s,t}\le P^{\rm exp}\Delta_t.
\end{equation}
There is no independent commercial volume cap. The directional POI ratings apply
to individual auction adjustments, cumulative positions after each auction, and
physical delivery. An offsetting later trade is allowed, subject to its own
POI-derived limit and the resulting position limit. Thus the model permits
bounded cross-auction spread trading even without a battery; its revenues can be
present in both asset counterfactuals.

With the shared default \texttt{trading.optimize\_imbalances: false}, planned
delivery is exact in every interval:
\begin{equation}\label{eq:exact}
 g_{s,t}\Delta_t=Q_{s,t}.
\end{equation}
No positive/negative imbalance variables or imbalance direction binary are
created. Forecast deviations are not an additional dispatch resource.
An optional configured product-group delivery equality can additionally impose
$\sum_{t\in h}(g_{s,t}\Delta_t-Q_{s,t})=0$. It is redundant with~\eqref{eq:exact}
and does not replace it in the disabled-imbalance mode.

\subsection{Current objective and sunk cash flows}
For throughput degradation with coefficient $c_{\rm thr}$ and an optional import
fee $f$, the current residual objective is
\begin{equation}\label{eq:objective}
 \max J_k=\sum_{s\in\mathcal S_k}w_s\left[
 \sum_{a\in\mathcal A_k}\sum_{t\in\mathcal T_a}\pi_{a,s,t}q_{a,n_a(s),t}
 -c_{\rm thr}\sum_t(c_{s,t}+d_{s,t})\Delta_t
 -f\sum_t\pos{-g_{s,t}}\Delta_t-C^{\rm trading}_s\right].
\end{equation}
The implementation uses an exact import-power linearization with a direction
binary only when $f$ is nonzero. The shared default sets this additional import
fee to zero; market transaction fees are represented separately below.

\subsection{Market transaction fees and operator monthly volume}
The \texttt{transaction\_fees.mode} is \texttt{none},
\texttt{flat}, or \texttt{gme\_real} (the shared YAML default). Legacy programmatic
inputs without a fee section remain fee-free. Let $m(a)$ be the calendar month of auction
submission in market local time, $V_m$ known already executed operator volume,
and $G_{m,s}=\sum_{a:m(a)=m,t}|q_{a,n_a(s),t}|$ new gross MWh. Purchases and
sales count separately even when final delivery is zero. Quarter-hour energy
shares of an hourly product are summed once, without another duration factor.
For a cumulative progressive tariff $F_m$,
\begin{equation}
 C^{\rm trading}_s=\sum_m\left[F_m(V_m+G_{m,s})-F_m(V_m)\right].
\end{equation}
In flat mode this is the configured EUR/MWh coefficient times gross MWh.
The published GME MPE marginal rates are 0 on the first 20,000 MWh/month,
0.04 up to 1,000,000, 0.03 up to 10,000,000, and 0.02 thereafter.
These bands are progressive and not a retroactive rate on the monthly total.

Fee-free horizons introduce no auxiliary variables. Positive single-band costs
use linear absolute-value epigraphs. Across reachable breakpoints, exact Gurobi
ABS general constraints and a PWL equality represent both gross volume and the
nonconvex tariff; a convex epigraph alone is not used for regressive bands.
Absolute-value variables retain auction-node ownership and native-product
sharing. Costs are evaluated for each leaf and weighted by $w_s$.

The fee state includes pending guaranteed transactions immediately at submission.
Publication adds no second fee. Executed gross volume remains in $V_m$ during
residual solves, while incurred EUR are sunk. The state carries an availability
clock and declared provenance; nonzero future executed monthly volume is
rejected. Months use transaction dates, so pre-DA/IDA1/IDA2 and IDA3 for one
delivery day may belong to different months. A new month starts at zero.
The saved final fee state can initialize a later chronological study. Operator
scope must explicitly distinguish a standalone plant from a portfolio with
exogenous starting volume. Unknown future external activity is not invented:
costs are exact conditional on the supplied initial state, not a complete
operator-level monthly forecast.

Tariffs have explicit nonoverlapping complete-month validity windows, version,
source, thresholds, marginal rates and an applicability status. The current
\href{https://gme.mercatoelettrico.org/it-it/Home/Accesso-ai-Mercati/Elettricita/MercatiElettrici/CorrispettiviSettlement/CorrispettiviElettricita}{GME tariff}
and the \href{https://gme.mercatoelettrico.org/Portals/0/Documents/it-IT/20070502Bilancio2006.pdf}{2006 annual report}
show the same structure, the latter effective in 2007. A dated confirmation of
2025 applicability was not established; the shared December 2024--December 2026 tariff marks
this explicitly as \texttt{assumed\_unchanged}. Unsupported dates fail.
The shared initial state assumes a standalone simulated operator at local
midnight on 1 December 2024, with zero December volume, zero earlier fees and
no external portfolio activity. Subsequent months begin at zero and continuous
execution carries actual submitted volume. Known operator-level volume should
replace this assumption when the plant belongs to a larger portfolio. Enabling
this tariff can still produce zero variable fees below the monthly exemption.
Example YAMLs are
\path{configs/full_experiments/synthetic_fees_none.yaml},
\path{configs/full_experiments/synthetic_fees_flat.yaml}, and
\path{configs/full_experiments/synthetic_fees_gme.yaml}.
Membership, taxes, ACER record charges and separate aggregator commissions remain
excluded; physical grid fees and degradation remain separate cost components.

Past auction cash flow and already incurred degradation are sunk at residual
reoptimization. Priced commitments remain in the external ledger, and pending
unpriced submitted quantities enter $Q^{\rm fix}$ without adding an optimizable
cash-flow term. Their future clearing value is constant with respect to all
remaining decisions and is excluded from $J_k$. This avoids double counting.
The initial pre-DA solve has no prior commitments; its objective spans the
modeled whole-day opportunity set. Residual objective values therefore should
not be summed across auction solves to compute daily profit.

There is no explicit curtailment penalty, risk measure, capital cost, fixed O\&M,
tax, brokerage fee, ramp constraint, minimum dwell time, or calendar-aging charge
in~\eqref{eq:objective}. Curtailment can affect revenue through delivery choices,
but is not independently priced. The horizon can exploit inventory when its
terminal target is free; this matters when comparing asset value.

\subsection{What is free at each of the four decisions}
\begin{center}\small
\begin{tabular}{p{0.13\textwidth}p{0.37\textwidth}p{0.39\textwidth}}
\toprule Decision & New free auction quantities & Previously submitted fixed quantities\\
\midrule
DA & DA, IDA1, IDA2, IDA3 plans & None\\
IDA1 & IDA1, IDA2, IDA3 plans & DA\\
IDA2 & IDA2, IDA3 plans & DA and IDA1\\
IDA3 & IDA3 eligible products & DA, IDA1 and IDA2\\
\bottomrule
\end{tabular}
\end{center}
At each decision, remaining-horizon charge/discharge modes, curtailment, grid
powers and energy states are free subject to their balances, boundary state,
nonanticipativity, product rules and terminal condition. Executed past intervals
are absent from the residual grid. Future-auction quantities are plans until
their own submission. Only the current auction order is committed from that
solve. Before noon, IDA3 cannot change orders for the morning; physical control
commands from the previous plan also remain in force. All IDA3 decision
variables cover only the 48 quarter-hours from 12:00 to midnight: charge,
discharge, mode, curtailment, grid power and trades, with 49 SOC boundaries.
Gate closure determines the information cutoff, not the delivery horizon.

More generally, let $c_k$ be the submission cutoff and $j_k$ the first grid
boundary no earlier than both $c_k$ and the current auction's first eligible
delivery. The solver starts at $j_k$. From the latest observed physical state,
the replay projects the locked prefix using the previously requested commands
$\bar u_i$, fixed contracted grid targets $Q_i/\Delta_i$, and the latest
cutoff-available PV forecast $\widehat P^{(c_k)}_i$ through the same physical
controller $\Phi$ used for delivery:
\begin{equation}
 \widehat x_{i+1\mid c_k}
 =\Phi\!\left(\widehat x_{i\mid c_k},\bar u_i,
              Q_i/\Delta_i,\widehat P^{(c_k)}_i\right),\qquad i<j_k.
\end{equation}
Here $x$ includes energy and degradation state. The resulting
$\widehat E_{j_k\mid c_k}$ is the fixed initial energy of the residual MILP.
Forecast publication eligibility is still checked at $c_k$; projecting to noon
does not permit a forecast released after the 10:00 gate. No future measured PV
is used in this projection. Actual delivery continues with the retained commands
and realized PV, so its noon state may differ from the projected state. Grid
feedback and protection enforce the actual SOC and power bounds. If IDA3 is the
first participating auction, zero-position feedback continues until noon.

\section{Battery degradation models}

\subsection{Current AC throughput approximation}
For one trajectory,
\begin{equation}
 H=\sum_t(c_t+d_t)\Delta_t,\qquad D_{\rm thr}=c_{\rm thr}H.
\end{equation}
Both directional AC throughputs are charged once. The YAML can directly supply
$c_{\rm thr}$ or derive it from replacement economics and reference cycle life.
Let $p_{\rm USD}$ be pack USD/kWh, $x$ be USD per EUR, $p_{\rm extra}$ additional
EUR/kWh replacement cost, $s_R$ salvage fraction, $N$ reference cycle life and
$d_{\rm ref}$ reference internal depth of discharge. Then
\begin{align}
 R&=1000E\left(\frac{p_{\rm USD}}{x}+p_{\rm extra}\right)(1-s_R),\label{eq:replacement}\\
 H_{\rm life}&=N d_{\rm ref}E\left(\frac{1}{\eta_c}+\eta_d\right),\\
 c_{\rm thr}&=\frac{R}{H_{\rm life}}.\label{eq:cthr}
\end{align}
One reference internal cycle charges $d_{\rm ref}E/\eta_c$ AC MWh and discharges
$d_{\rm ref}E\eta_d$ AC MWh, explaining the normalization. There is no additional
factor of two or half applied to~\eqref{eq:cthr}. The configured end-of-life
capacity fraction is descriptive metadata, not an extra multiplier or a dynamic
capacity update.

The shared YAML uses a historical generic pack-price proxy, a dated FX
conversion, and an illustrative reference cycle life. Those are study inputs
with source metadata, not an estimate of a specific installed BESS cost.
The resolved $R$ and $c_{\rm thr}$ are saved. The cost is financial wear; it does
not reduce $E$, $\overline P$, or efficiencies as the simulation proceeds.

\subsection{Optional segmented depth-dependent aging}
The optional \texttt{xu\_segmented} mode follows the configured segmented
cycle-depth construction described in the repository's Xu notes and the author
paper~\cite{xu}. It is distinct from the current throughput study.
For a configurable convex stress curve $\Phi(d)=\alpha d^\beta$, $\beta\ge1$,
partition nominal internal capacity into $J$ equal segments of size $E/J$.
The marginal AC discharge cost of segment $j=1,\ldots,J$ is
\begin{equation}
 m_j=\frac{RJ}{\eta_d E}
       \left[\Phi(j/J)-\Phi((j-1)/J)\right].
\end{equation}
It is nondecreasing with depth. The degradation charge is
\begin{equation}
 D_{\rm Xu}=\sum_t\sum_{j=1}^J m_j d_{j,t}\Delta_t.
\end{equation}
Only discharging is charged under this convention. A discharging half-cycle
incurs the convention's depth cost, while a charging half-cycle does not; do not
add an extra factor of one half. Nonzero throughput cost is rejected in this mode.

Segment flows and energies obey
\begin{align}
 \sum_j c_{j,t}&=c_t,& \sum_j d_{j,t}&=d_t,&\sum_j h_{j,t}&=e_t,\\
 h_{j,t+1}&=h_{j,t}+\Delta_t(\eta_c c_{j,t}-d_{j,t}/\eta_d),&
 0\le h_{j,t}&\le E/J.
\end{align}
Segment energies represent cycle-depth memory, not fixed absolute SOC buckets.
Charging and discharging both use shallow available segments first. For each
$j<J$, the implementation adds priorities $v^c_{j,t},v^d_{j,t}\in\{0,1\}$:
\begin{align}
 \sum_{\ell>j}c_{\ell,t}&\le\overline P v^c_{j,t},&
 h_{j,t+1}&\ge(E/J)v^c_{j,t},\\
 \sum_{\ell>j}d_{\ell,t}&\le\overline P v^d_{j,t},&
 h_{j,t+1}&\le(E/J)(1-v^d_{j,t}).
\end{align}
Using a deeper segment therefore requires the shallower segment to end full
when charging or empty when discharging. This chooses a deterministic shallow-
first representative, including otherwise indifferent charging allocations.
Segment actions have the same information ownership as aggregate battery power.

At a declared fresh study start, initialize
\begin{equation}
 h_{j,0}=\clip\big(e_0-(j-1)E/J,\ 0,\ E/J\big).
\end{equation}
Afterwards the segment vector must be carried with actual execution; an arbitrary
residual solve cannot reconstruct it from aggregate SOC. Previous throughput or
aging requires explicit memory. Xu mode currently rejects nonzero self-discharge.
It remains a finite-segment approximation and omits calendar, temperature and
current-rate aging, capacity-fade feedback and unknown pre-study cycle history.

\section{Submission, publication and reoptimization workflow}

Before each active auction submission, the GME replay refreshes the latest
available PV forecast over unexecuted intervals, projects a boundary if necessary,
and solves the residual planning problem. Previously submitted quantities,
including still-unpriced ones, are fixed. At submission, only the current
auction's node-shared action is extracted. Later planned auction quantities are
not booked and can change.

At publication, known prices are updated, and actual contractual revenue
$\pi^{\rm real}_{a,t}q^{\rm sub}_{a,t}$ is entered exactly once in the ledger.
Publication does not reopen a market. The current GME experiment forces
\texttt{reoptimize\_physical\_controls=false}; it uses four auction solves for
four active auctions, not an extra set of publication solves or 96 physical
optimizations. Physical feedback is algebraic. Synthetic replay can separately
enable interval-control reoptimization, so its solve count need not be four.

At the next auction, closed commitments are carried, remaining open opportunities
are reconsidered, and past executed state/aging remain fixed. In the actual-price
oracle all future auction prices are already supplied as a benchmark, so price
publication does not remove price uncertainty there. In a forecast-based route,
known results condition subsequent price distributions without changing the
commitments that produced them.

\section{Physical feedback with realized PV}

\subsection{Feasible interval power range}
The current policy is \texttt{track\_committed\_grid}. For interval $t$ its target is
\begin{equation}
 g_t^\star=Q_t^{\rm committed}/\Delta_t.
\end{equation}
The controller uses effective realized interval-average PV $\widetilde V_t$;
this is an idealized interval simulator, not a subsecond telemetry/control model.
It does not disclose this final average to the earlier auction optimizer.
Given actual initial energy $e_t$ and retained energy $\bar e_t=\rho_t e_t$,
the feasible charging/discharging maxima are
\begin{align}
 C_t&=\min\left\{\overline P,
           \frac{\pos{E^{\max}-\bar e_t}}{\eta_c\Delta_t}\right\},\\
 D_t&=\min\left\{\overline P,
           \frac{\eta_d\pos{\bar e_t-E^{\min}}}{\Delta_t}\right\}.
\end{align}
First clip the planned charge/discharge commands to these maxima, obtaining
$c_t^0,d_t^0$. Simultaneous positive requested charging and discharging after
protection is rejected. Initially curtail only available PV:
$u_t^0=\min\{\widetilde V_t,\pos{u_t^{\rm plan}}\}$.

\subsection{Grid-tracking policy}
Release scheduled curtailment if it can help meet a deficit:
\begin{align}
 g_t^0&=\widetilde V_t-u_t^0+d_t^0-c_t^0,\\
 \bar u_t&=u_t^0-\min\{u_t^0,\pos{g_t^\star-g_t^0}\}.
\end{align}
The desired net battery dispatch and its feasible projection are
\begin{align}
 b_t^{\rm req}&=g_t^\star-\widetilde V_t+\bar u_t,\\
 \tilde b_t&=\clip(b_t^{\rm req},-C_t,D_t).
\end{align}
Finally curtail any remaining surplus that battery adjustment cannot absorb:
\begin{equation}
 \tilde u_t=\bar u_t+
 \min\{\widetilde V_t-\bar u_t,
             \pos{\widetilde V_t-\bar u_t+\tilde b_t-g_t^\star}\}.
\end{equation}
The controller then recovers curtailed PV using the available battery headroom,
without changing grid exchange. It reduces discharge before increasing charge:
\begin{align}
 r_t&=\min\{\tilde u_t,\pos{\tilde b_t+C_t}\},\\
 b_t&=\tilde b_t-r_t,\qquad u_t=\tilde u_t-r_t,\\
 c_t&=\pos{-b_t},\qquad d_t=\pos{b_t}.
\end{align}
This is an unconditional feedback action, rather than a new optimization; its
SOC and degradation effects carry forward to later intervals. The saved
\texttt{curtailment\_recovered\_mw} measures the curtailment reduced in this
feedback step, whose starting value depends on the active plan. It can include avoided discharge as well as extra
charging and depends on the plan; it is not itself a direct measure of energy
newly charged into the battery. Since the first-member plan is used by the
controller, reconstruction of that member's curtailment after envelope reduction
is necessary for consistent execution.
Thus excess PV first decreases discharge, then increases charging as needed and
feasible, then is curtailed. A PV shortfall first releases planned curtailment,
then reduces charging or increases discharge within the actual SOC box. The
remaining tracking error is preserved if battery power/energy cannot supply it.

POI protection follows. If net import exceeds its rating, charging is reduced.
If export exceeds its rating, discharge is reduced first and remaining excess
PV is curtailed. Grid power is recomputed consistently with the adjusted actions.
Actual energy then advances using~\eqref{eq:soc} with these executed powers, and
bounds are checked before accepting the new state. Both throughput/Xu memory and
cumulative financial wear are advanced from executed actions, not from the old
auction plan. Protection is mandatory under either execution policy; the
alternative \texttt{follow\_battery\_plan} skips grid-tracking adjustment.

There is no controller constraint forcing the actual terminal energy to the
auction plan's target. Forecast errors and grid tracking can cause an ending-SOC
difference even if every optimization imposed~\eqref{eq:terminal}. This is visible
in the current terminal-50\% study and is not equivalent to guaranteeing 50\%
realized SOC. Any hard actual-terminal policy would be an additional controller
design and could create different imbalances/cash flows.

\subsection{PV source allocation for reporting}
For the executed trajectory, use the explicit PV-first accounting convention
\begin{align}
 P^{\rm PV\to B}_t&=\min\{\widetilde V_t-u_t,c_t\},\\
 P^{\rm PV\to G}_t&=\widetilde V_t-u_t-P^{\rm PV\to B}_t,\\
 P^{\rm PV\to curt}_t&=u_t.
\end{align}
They sum to $\widetilde V_t$ in every interval. Grid-supplied charging and battery
discharge are not counted as PV production. These are post-processing flows;
there are no separate source-attribution decision variables in the MILP.

\section{Settlement and expected-versus-realized accounting}

Actual net deviation is retained at the native quarter-hour:
\begin{equation}
 \delta_t^{\rm real}=g_t^{\rm real}\Delta_t-Q_t^{\rm committed}.
\end{equation}
Positive means more net export than promised. With the selected single Terna
NORD settlement price $\lambda_t$, the modeled cash flow is
\begin{equation}
 S_t=\lambda_t\delta_t^{\rm real}.
\end{equation}
A positive price therefore does not mean every imbalance is penalized: positive
excess export is credited and a negative deviation is debited. Negative prices
are allowed and reverse these cash-flow signs. The general settlement helper
also accepts two directional curves:
\begin{equation}
 S_t=\lambda_t^+\pos{\delta_t^{\rm real}}
       -\lambda_t^-\pos{-\delta_t^{\rm real}}.
\end{equation}
This documents the implemented study accounting, not every possible Italian
participant-specific settlement item or regulatory regime. The workbook adapter
selects the declared NORD macrozone and the imbalance-price column, retaining
other imported fields as provenance. Product starts and ends must match the
execution grid exactly. Prices are neither hourly-averaged nor filled across
gaps; missing enabled settlement prices are an error.

Actual daily auction cash flow and settled operating profit are
\begin{align}
 A^{\rm real}&=\sum_{a,t}\pi^{\rm real}_{a,t}q^{\rm sub}_{a,t},\\
 J^{\rm real}&=A^{\rm real}+\sum_t S_t
       -D^{\rm executed}-f\sum_t\pos{-g_t^{\rm real}}\Delta_t-C^{\rm trading,real}.
\end{align}
The stochastic-ensemble model deterrence penalty is not an actual settlement
charge and is not subtracted from realized profit. Legacy non-ensemble runs
with optimized imbalance retain their existing configured realized penalty.
If settlement is unavailable,
profit before settlement is reported and fully settled profit remains unknown
in the settlement helper and compatible independent-day outputs. The continuous
comparison runner requires complete actual settlement prices and rejects a run
when settlement is disabled or incomplete.
The continuous ledger additionally decomposes realized auction cash flow as
\begin{equation}
 A^{\rm real}=\sum_t \pi^{\rm real}_{DA,t}\sum_a q^{\rm sub}_{a,t}
 +\sum_{a\ne DA,t}(\pi^{\rm real}_{a,t}-\pi^{\rm real}_{DA,t})q^{\rm sub}_{a,t}.
\end{equation}
Each signed quarter-hour quantity is in MWh, including the allocated shares
of native hourly products; no second duration factor is applied. If the DA
reference curve is absent, both components are unavailable rather than filled.
Offsetting volume is the sum across products of the smaller of gross purchases
and gross sales. Matched PV-only continuous replays remove battery capacity and
power while retaining the forecast and market policy. Their cash-profit
difference does not assign a terminal value to remaining stored energy.
Only actually submitted guaranteed transactions enter $C^{\rm trading,real}$;
future plans that are never submitted contribute no realized fees. The ledger
retains transaction-month volume, per-trade charges and tariff versions. An
independent Python calculation reconciles those charges and the final monthly
state. Expected and realized transaction fees are reported separately from gross
auction revenue. In \path{realized_profit_breakdown.png}, trading-fee EUR and
gross MWh occupy the former import-fee slot; nonzero physical grid fees appear
as their own additional bar.

Let $J^{\rm init}$ and $A^{\rm init}$ be the initial auction solve's expected
profit and auction revenue. Saved mismatches are
\begin{equation}
 \Delta J=J^{\rm real}-J^{\rm init},\qquad
 \Delta A=A^{\rm real}-A^{\rm init},\qquad
 r_J=100\frac{\Delta J}{|J^{\rm init}|}.
\end{equation}
The percentage is undefined/\texttt{null} when its expectation is zero; unsettled
profit comparisons remain unknown. Differences include later replanning and
physical execution effects, not only price-forecast error.

The replay also evaluates each stored auction snapshot as an open-loop diagnostic
against realized PV and the same settlement prices. Its planned battery commands
are protected physically. Deviations are measured against that snapshot's planned
grid schedule (which can include assumed future trades) or the final contract,
as labeled in the recorded comparisons. It is not another auction
optimization. Because IDA3 covers a shorter residual horizon, a common-horizon
comparison is also saved; unaligned whole-horizon totals should not be compared
as if their delivery intervals were identical.

\section{Value of reoptimization through frozen-plan replay}

The optional frozen-plan comparison asks what would happen if planning stopped
after one auction decision but physical feedback continued. This differs from
the older open-loop imbalance diagnostic, which follows planned battery commands
without grid-tracking feedback and does not reconstruct an alternative complete
auction ledger and net profit.

Let $k$ be an active auction other than the final active auction. At its cutoff,
retain the entire deterministic future-trade vector from that solve. Define
\begin{equation}
 q^{[k]}_{a,t}=
 \begin{cases}
 q^{\rm submitted,ref}_{a,t},&a\le k,\\
 q^{\mathrm{plan},k}_{a,t},&a>k,
 \end{cases}
 \qquad Q^{[k]}_t=\sum_a q^{[k]}_{a,t}.
\end{equation}
The already submitted trades are fixed even if their prices are unpublished.
Future orders are the frozen snapshot's orders, not the later realized orders
from the reoptimized strategy. They are submitted at their original gates and
priced at actual clearing prices. Their eligibility must ensure submission
precedes the relevant delivery interval. Thus their cumulative position is a
valid delivery-time tracking target without prematurely revealing new prices or
forecasts to the frozen plan.

Executed history before the frozen residual boundary remains identical to the
reference trajectory. The suffix starts from the actual carried energy,
throughput, incurred wear and, for Xu mode, segment-memory vector. It is not
reset to the snapshot's forecast SOC, including when the cutoff projects a
not-yet-observed boundary. At physical delivery that boundary's actual state is
carried forward without changing the frozen decisions.
The same configured execution policy uses the frozen battery/curtailment
commands, target $Q^{[k]}_t/\Delta_t$, and the same effective realized PV:
\begin{equation}
 (c_t^{[k]},d_t^{[k]},u_t^{[k]},e_{t+1}^{[k]})
 =\mathcal F(e_t^{[k]},\widetilde V_t,Q_t^{[k]}/\Delta_t,
             c_t^{\rm plan,k},d_t^{\rm plan,k},u_t^{\rm plan,k}).
\end{equation}
Here $\mathcal F$ is the grid-feedback/protection policy described above. The
current study uses grid tracking; the alternative execution policy, if selected,
is shared with the reference. No later optimization or weather-forecast update
is applied. The algebraic replay adds zero optimization solves.

Using the same signed settlement convention and actual dated transaction-fee
accounting as the reference, the full-day frozen profit is
\begin{equation}
 J_{\rm frozen}^{[k]}=
 \sum_{a,t}\pi_{a,t}^{\rm real}q_{a,t}^{[k]}
 +\sum_t S_t^{[k]}-D^{[k]}-C_{\rm import}^{[k]}
 -C_{\rm trading}^{[k]}.
\end{equation}
Previously executed prefix costs are preserved. Future wear is recomputed from
the counterfactual's executed commands; gross fees are recomputed from its own
trade ledger and the same initial operator-volume state, including month
transitions and tariff bands. Reference future trades or fees are never borrowed
after the freeze point.

The value KPI is
\begin{equation}
 G_k=J_{\rm fully\ reoptimized}^{\rm real}-J_{\rm frozen}^{[k]}.
\end{equation}
Both sides cover the entire delivery day, so differing residual lengths do not
create incomparable profit totals. Positive values favor later reoptimization;
negative values are retained. Each $G_k$ measures all later replanning after
$k$: the values are not additive and need not be monotonic. This comparison
includes new forecasts, revised orders and state-aware planning rather than
isolating a causal effect of forecast accuracy. Final stored-energy differences
are reported; no terminal salvage price is assumed. If actual settlement is
unavailable, settled profit and $G_k$ remain unknown.

The independent YAML section is \path{reoptimization_baseline}.
Its options are \texttt{enabled}, \path{freeze_after_auctions}, and \texttt{plots}.
An absent section disables the feature; the comparison study enables it.
A null auction selection evaluates every active pre-final auction, while a
list chooses a subset. The last active auction is always excluded, cancelled
auctions produce no baseline, and an empty selection produces no comparisons.
The plot switch also respects the global plot setting. Snapshot replay requires
deterministic plans; it rejects using one selected leaf of a contingent plan as
if all of its future branches were already known.

The simulator is \path{src/simulation/frozen_plans.py}. Saved dispatch-plan rows
include every \texttt{planned\_trade\_<auction>\_mwh} and their planned net position.
Full-day profits, gains and states are saved in the frozen-plan summary CSV/JSON,
with separate actual counterfactual dispatch and trade ledgers. Individual gains
also enter the scalar KPI table, and \texttt{reoptimization\_value.png} compares
frozen profits with the reference. The isolated January configuration is
\path{configs/full_experiments/gme_oracle_2025-01-01_farm910_reoptimization_value.yaml}.

\section{Perfect-information schedules and the PV-only baseline}

\subsection{PV+BESS versus the feedback controller}
After replay, one additional full-day problem uses $V_t=\widetilde V_t$ and all
actual auction-price curves, with a single scenario and all auction orders
jointly free subject to their native products, eligibility, POI and physical
constraints. It retains the BESS ratings, efficiencies, SOC box, degradation,
initial energy and configured terminal target. Call its achieved solver
objective $J_{\rm PV+BESS}^{\rm PI}$.

This is deliberately a hindsight plan rather than a causally executable policy.
It is compared with the feedback controller's actual dispatch, curtailment and
SOC, and its objective is saved as the solver's \texttt{ObjVal}. Four missing
measurement intervals, if permitted by the selected run, are handled through
that run's explicit fallback; diagnostics record their count and identities.
The schedule figure shows both trajectories and their battery-power difference
through the final day boundary. It does not assert that feedback should reproduce
the hindsight trajectory or terminal energy.

\subsection{PV-only asset counterfactual}
When \texttt{experiment\_outputs.pv\_only\_baseline: true}, a second independent
solve uses the same optimizer builder with
\begin{equation}
 E=0,\quad\overline P=0,\quad E^{\min}=E^{\max}=0,\quad e_0=e_T=0,
 \quad D=0.
\end{equation}
Battery powers and energy variables are consequently fixed to zero; the code
reuses one physical/trading formulation instead of implementing a second,
potentially inconsistent PV-only model. Unused variables can be removed by
solver presolve. PV injection/curtailment and auction trades remain free subject
to the same effective realized PV, native products, active auctions and POI.
Call its achieved objective $J_{\rm PV}^{\rm PI}$.

The incremental operating-value KPI is
\begin{equation}\label{eq:value}
 \Delta J_{\rm BESS}^{\rm PI}
       =J_{\rm PV+BESS}^{\rm PI}-J_{\rm PV}^{\rm PI}.
\end{equation}
The BESS side includes its own modeled degradation; the PV-only side has no
battery wear. Both sides retain permitted cross-auction spread trading, so
market-trading revenue common to both is not credited to battery ownership.
The KPI does not subtract realized feedback wear from a different ideal schedule.
Each counterfactual reports its own objective components. Directly subtracting
a PV-only hindsight objective from the realized PV+BESS feedback profit would
mix information and execution policies and is not the asset-value KPI.

This comparison is one-day operating value before capital expenditure, fixed
operating costs, financing and taxes. A free terminal target can also use initial
stored energy or leave different inventory; the selected 50\% initial/terminal
hindsight comparison avoids that particular inventory difference for the BESS
model. Realized feedback may still finish at a different SOC. No residual-energy
valuation, annualization, payback, NPV or investment optimization is implemented.
Those need a representative horizon and additional cost/cash-flow assumptions.

Setting the switch to \texttt{false} skips the PV-only solve and its model, JSON,
CSV and figure. Incremental-value metrics become \texttt{null} and an explicit
baseline-enabled KPI is false. The perfect-information PV+BESS-versus-feedback
comparison still runs. Four active auctions therefore produce four replay
solves plus one PV+BESS hindsight solve and, when enabled, one PV-only solve.
Counterfactual solve diagnostics are separate from replay solve counts.

\section{Configurable participation and matched-day profile comparison}

Participation is a choice of a nonempty subset $P$ of the chronologically ordered
auction set $\mathcal A=\{\mathrm{DA},\mathrm{IDA1},\mathrm{IDA2},\mathrm{IDA3}\}$.
The single-study configuration is
\path{gme_oracle_experiment.participating_auctions}. Omission or null selects every
configured auction dataset. Gate order remains unchanged; unselected auctions
have no price-data requirement, trade variables, submission event/solve or fees.
Their orders are absent rather than independent variables fixed after a solve.
The active set on day $d$ also removes documented/configured cancellations.
If every selected auction is documented/configured as cancelled, the profile
retains its full delivery day with zero orders, auction/control solves and
auction fees. The zero-position feedback policy stores PV within the SOC box
and curtails remaining surplus; executed wear and settlement remain in actual
profit. There is no initial auction objective (its expectation KPIs are null),
and no auction plan enforces the configured terminal target on that day. Missing
or partial price data without cancellation evidence still fail.

Four independently optional auctions produce
\begin{equation}
 |\{P\subseteq\mathcal A:P\ne\varnothing\}|=2^4-1=15.
\end{equation}
If DA is mandatory and the three IDA auctions remain optional, there are instead
\begin{equation}
 |\{\{\mathrm{DA}\}\cup S:S\subseteq\{\mathrm{IDA1},\mathrm{IDA2},\mathrm{IDA3}\}\}|=2^3=8.
\end{equation}
Both families and explicitly listed profiles are supported. For example,
$P=\{\mathrm{IDA1},\mathrm{IDA2}\}$ and $P=\{\mathrm{IDA3}\}$ are valid without DA.
All physical, native-product, degradation and settlement constraints continue to
apply to the same full delivery day.

If the first selected gate occurs after delivery begins, its prefix uses zero
contracted grid delivery and grid feedback with zero planned battery commands.
The controller may store PV within the energy box and curtail remaining surplus;
it does not earn uncontracted export revenue in this prefix. Actual energy and
wear carry to the first selected solve, including the existing unfinished-interval
state projection. No extra auction optimization is inserted before the first
selected decision. Prefix executed/projected costs are subtracted from the first
residual objective when forming an initial whole-day expected profit; the residual
model objective is separately retained. Actual whole-day profit already includes
all executed prefix costs through the ordinary financial accounting.

\subsection{Sequential current-auction-only baseline}

At the decision for auction $a$, integrated planning includes the open auctions
$\mathcal A_a$. The configurable sequential baseline replaces this set by
$\{a\}$. Let $Q_t^{<a}$ denote all previously submitted, fixed quantities,
including unpriced commitments. Its only free market quantity is $q_{a,t}$:
\begin{equation}
 Q_t=Q_t^{<a}+q_{a,t},\qquad
 \max\ \sum_t \lambda_{a,t}q_{a,t}
       -C_{\mathrm{deg}}-C_{\mathrm{import}}-C_{\mathrm{fees}}.
\end{equation}
The existing physical balances link $Q_t$ to grid delivery. The full remaining
delivery horizon retains charge/discharge, curtailment, SOC transitions, native
product equalities, POI limits and the configured terminal target. No later
auction trade or revenue appears. Sunk earlier cash flow does not affect the
choice. Each next gate receives updated PV, actual carried battery state and
immutable prior submissions. Under the price-oracle convention, the current
auction's actual clearing curve is supplied to that solve.

\path{gme_oracle_experiment.auction_planning_mode} selects
\texttt{integrated} (default) or \texttt{current\_auction\_only}.
\path{participation_study.sequential_all_auctions_baseline} optionally adds
one all-auction sequential result beside the integrated participation profiles.
The January study refresh comprises 465 integrated cases and 31 sequential
cases. Matched daily realized profits, their paired differences, model sizes,
forecast inputs and fallback decisions are saved. A later infeasible sequential
solve retains prior physical commands and submits zero new trades; it has no
previously planned future order to submit.

\subsection{Operational fallback after an infeasible auction decision}

Exact planned delivery does not guarantee feasible recourse after forecast
updates. Limited remaining energy, power and trading capacity may conflict with
the configured terminal state or remaining delivery obligations. The physical
controller can continue within SOC/power limits by accepting an imbalance even
when the planning model is infeasible. A pre-noon delivery shortfall is executed
and settled under the retained policy; those closed intervals are excluded from
the IDA3 MILP and cannot make it infeasible.

The configurable policy \path{execution.infeasible_auction_policy} defaults to
\texttt{error}. The full-January study uses \texttt{previous\_plan}. When and only
when the solver confirms infeasibility, this policy uses the last feasible
deterministic snapshot for the current auction's previously unsubmitted orders
and remaining requested physical commands:
\begin{equation}
 q^{\rm submit}_{a,t}=q^{\rm last\ feasible}_{a,t},\qquad
 u^{\rm requested}_t=u^{\rm last\ feasible}_t.
\end{equation}
The orders are submitted at their actual gate and priced at actual clearing
prices with ordinary fee accounting; existing commitments remain fixed. The
same feedback controller executes against actual PV, respects the physical
limits, and settles unavoidable deviations ex post. This is a retained plan,
not a new feasible optimum under the updated forecast. No recovery optimization
or constraint relaxation is introduced. Subsequent selected decisions still
attempt their normal reoptimization. Missing prior plans, nondeterministic
snapshots and other solver failures remain errors.

Failed decision/forecast diagnostics, reused plan sources, submitted quantities
and attempt counts are saved separately from successful solves; optional IIS
reports use \path{execution.save_infeasibility_diagnostics}. Summary tables retain
fallback-day and failed-decision counts rather than omitting those dates from
the comparison. The physical trajectory can finish away from the terminal SOC
target of its retained plan, just as under ordinary forecast-error feedback.

The \texttt{experiment-participation} command runs configured profiles on a common
set of delivery days $\mathcal D$. The ranking metric is
\begin{equation}
 \overline J(P)=\frac{1}{|\mathcal D|}
       \sum_{d\in\mathcal D}J^{\rm real}(P,d),\qquad
 P^\star_{\mathcal D}\in\arg\max_P\overline J(P).
\end{equation}
It is an empirical ranking on $\mathcal D$, not an established optimum for unseen
days. Selecting a different winning profile after each observed day would evaluate
$|\mathcal D|^{-1}\sum_d\max_P J^{\rm real}(P,d)$ and would use additional hindsight;
the saved daily-winner table is diagnostic and is not the fixed-profile ranking.

Every profile must complete exactly the same requested dates with fully priced
actual settlement. Missing or invalid inputs fail the batch; they do not silently
change a profile's averaging sample. Battery and operator fee initial state are
identical across profiles and reset independently each study day. This is not a
continuous multi-day carry of SOC or monthly traded volume. The initialization
weather cutoff is common before the earliest candidate gate and delivery start.
Later forecast updates occur only at selected auction decisions. Delivery grids,
initial PV forecasts, effective realized PV (including configured fallback
intervals) and shared actual auction-price curves are fingerprinted and checked
for equality across profiles. The market adapter resolves native auction-product
durations for each date. Actual price snapshots, model inputs and all daily
decisions remain in the per-profile run artifacts.

Summary outputs retain average, total, minimum, maximum and median daily profit,
10th/90th percentiles, daily population standard deviation, negative-profit and
zero-active-auction day counts, daily wins including configured tolerance ties,
paired differences to the largest selected profile, mean SOC/energy, curtailment,
wear, transaction fees and active auction/solve counts. Final stored energy is
reported without salvage valuation. The current configured terminal SOC remains
a planning constraint rather than a guarantee on feedback's final state, so cash
profit and ending inventory must be assessed together. Fee and inventory reset
assumptions also matter when extrapolating to a longer investment horizon.

The comparison figure places a separate gold perfect-foresight reference above
the ranked profiles. Its mean and daily standard deviation use the full-day
perfect-information objective values (Gurobi \texttt{ObjVal}) on the identical
dates, effective realized PV, assets, costs and configured terminal SOC, with
every configured auction that remains available. This reference includes markets
outside a restricted candidate/profile family. Existing all-auction benchmark
outputs are reused; if that profile is absent, one additional perfect-information
solve per day supplies the reference without another auction replay. Its daily
objectives and summary are retained separately, along with objective-minus-profit
differences in the profile tables. This is a model-objective reference rather than
an additional feedback participation rank: actual imbalance settlements and
realized terminal inventory can differ between the accounting cases.
\path{participation_study.perfect_foresight_reference} enables this feature by
default and can be set to false.

The batch YAML section \path{participation_study} controls candidate/required
auctions, explicit profile lists, common dates, output paths, per-profile
figures/models, summary plotting and profit-tie tolerance.
The supplied example is
\path{configs/full_experiments/gme_participation_2025-01-01_03.yaml}.
The full-month independent-day configuration is
\path{configs/full_experiments/gme_participation_2025-01.yaml}, with 31 common
delivery days and 465 profile/day cases. Fully cancelled IDA3-only cases remain
in the averaging sample rather than changing that profile's denominator.
The driver is \path{src/simulation/participation_study.py}, while
\path{src/participation.py} validates/enumerates subsets. Summary CSV/JSON/plots
are stored apart from each individual replay under its profile/day directory.
Optional \path{participation_study.resume} verifies the same effective
configuration, completed child manifests, input fingerprints and saved profits
before reusing checkpoints. Incomplete children are retained separately and
rerun; changed configurations are rejected. After independent solution
validation, tolerated negative floating-point command roundoff is floored to
zero before the physical controller's strict nonnegative-input checks.

\section{Continuous operation with daily optimization horizons}

\subsection{Delivery books and the chronological event sequence}
The separate \texttt{experiment-continuous} workflow selects inclusive local
delivery dates $d\in\mathcal D=\{d_0,\ldots,d_F\}$ through
\path{continuous_optimization.start_date} and \path{end_date}. Each day has its
own physical grid $\mathcal T_d$, native auction products, actual price curves
and auction calendar. Commitments and revisable plans are keyed by delivery
day as well as auction and interval, for example $(d,a,t)$; the same auction
name on another delivery day is a different market book. This is continuous
chronological execution with daily planning horizons; it is not a single
multi-day MILP, and a later-day solve cannot revise an earlier delivery book.

All events are merged into one chronological sequence. On an ordinary operating
day $d$, the replay submits IDA3 orders for $d$, then DA, IDA1 and IDA2 orders
for $d+1$ while executing delivery $d$. Submissions use the configured decision
buffer before the local gate; price publications book already submitted orders
without triggering another optimization. IDA3 variables remain restricted to
noon--midnight of their delivery day. Native DA-hour equalities and quarter-hour
IDA/physical controls are unchanged. Cancelled auctions produce no order,
variables or solve, and unexplained missing inputs fail preflight.

This is a chronological sequence of \emph{daily} MILPs, not a simultaneous
month-long or two-day trading MILP. An optimization for $d+1$ cannot change
current-day dispatch or commitments for $d$. Conversely, current-day IDA3
cannot reopen submitted next-day DA quantities. The current-day commands and
book enter next-day planning through the projected boundary state below.

\subsection{Forecast-based projection of the next initial state}
At a decision cutoff $c_k$, let $x_k^{\rm obs}$ be the most recent observed
physical state at boundary $\tau_{i_k}\le c_k$. This state includes energy,
cumulative executed throughput/degradation and, when relevant, depth-model
segment history. The current continuous controller requires zero configured
telemetry latency, treating an interval's actual state as observable at its
end; preflight rejects a nonzero \path{source.telemetry_latency_minutes}.
This restriction is independent of the weather forecast's availability lag.
An unfinished interval's already issued command is retained.
Let $\bar u_i$ be the retained current-day charge, discharge and PV-curtailment
commands and $Q_i^{\rm sub}$ the cumulative submitted grid position. For a
pre-delivery DA, IDA1 or IDA2 solve for $d$, the planning boundary $b(d,a)$ is
midnight at the start of $d$; for IDA3 it is noon on $d$. Define a shadow state
using only the weather/PV vintage available at $c_k$:
\begin{align}
 \widehat x_{i_k\mid k}&=x_k^{\rm obs},\\
 \widehat x_{i+1\mid k}
 &=\Phi\!\left(\widehat x_{i\mid k},\bar u_i,
        Q_i^{\rm sub}/\Delta_i,\widehat P_{i\mid c_k}\right),
       &&i_k\le i<b(d,a). \label{eq:continuous-shadow}
\end{align}
$\Phi$ is the same grid-tracking and physical-protection controller used for
actual execution. Thus the forecast projection respects SOC, battery power and
POI limits while preserving the old commands and submitted grid target. It
uses no new optimization for the locked prefix and no future measured PV.
Forecast eligibility uses the UTC publication/availability clock at $c_k$,
including the configured six-hour lag, independently of the later projected
delivery boundary.

The daily MILP fixes its initial state to
$x_{d,b}=\widehat x_{b(d,a)\mid k}$. At a later gate this projection is recomputed
from the newer actual state and latest eligible forecast. Meanwhile actual
execution advances separately:
\begin{equation}
 x^{\rm real}_{i+1}=\Phi\!\left(x^{\rm real}_i,\bar u_i,
       Q_i^{\rm sub}/\Delta_i,P_i^{\rm real}\right).
\end{equation}
Neither solving nor revising a shadow projection overwrites actual energy or
aging state. The realized midnight state may differ from the previously
projected state; later solves carry the actual state as it becomes available.
Saved boundary records retain prediction, actual state and signed error
$E_b^{\rm real}-\widehat E_{b\mid k}$. Midnight projections are distinguished
from IDA3 noon projections in diagnostics and plots.

\subsection{Daily free decisions, initial condition and final target}
For integrated planning, the free trade quantities are those of the current
and remaining active auctions \emph{for that delivery day}. For sequential
\texttt{current\_auction\_only} planning, only the current auction has free
trade variables and expected trading revenue. Previously submitted quantities
for the target book, including unpublished pending orders, remain fixed in
$Q^{\rm fix}_{d,t}$ in both modes. Their cash values remain external to the
new decision objective. Physical controls and SOC over the target day's
remaining eligible delivery horizon remain free under the existing balances,
costs and asset constraints. Trades in other delivery books are not decision
variables in this MILP. Its objective is the daily residual
objective~\eqref{eq:objective}; projected costs already locked before its
planning boundary are not new trading opportunities.

For the supplied January configuration, $d_0=$ 1 January 2025 and $d_F=$
31 January 2025. The supplied boundary is
\begin{equation}
 E^{\rm real}_{d_0,0}=0.90\,E^{\rm nominal}.
\end{equation}
Trading starts with the 31 December DA/IDA1/IDA2 events for delivery on
1 January. Their initial midnight state is this supplied assumption; it is
not inferred from unavailable 31 December physical operation. Eligible
31 December forecasts and the actual 1 January delivery-price curves are
still required. After the first midnight, there is no daily SOC reset.

The configured terminal constraint is applied only when planning the final
delivery day and only when the target is non-null:
\begin{equation}
 e_{d_F,|\mathcal T_{d_F}|}
   =E^{\rm nominal}\,s_F/100,\qquad s_F=50
       \quad\hbox{(SOC percentage in the January example)}.
\end{equation}
Intermediate midnight states have no equality target or energy salvage price.
They remain inside their SOC box and, when configured, satisfy the additional
planned minimum in~\eqref{eq:terminal-minimum}. The January 2025 template
leaves that minimum disabled; the paired January 2026 studies use 40\%. Actual terminal energy remains
an output of feedback execution and need not equal the planned target. The
last delivery interval ends at local midnight on 1 February. The final day's
IDA3 and all other auctions delivering on 31 January are included. On 31 January
the DA, IDA1 and IDA2 auctions for 1 February delivery are outside the study and
are not submitted or counted in January profit.

\subsection{Independent trajectories, accounting and restart}
The default experiment executes three independent chronologies: integrated
planning, sequential current-auction-only planning and an integrated
perfect-PV reference with the same daily horizons. All start from the same
supplied state and use matched actual price, settlement, effective measured
PV and asset inputs, but each carries its own decisions and realized state.
The reference replaces forecast PV by effective realized PV, including in
shadow projections. It does not introduce future delivery-day trade variables.
Its reported performance is continuous settled operating profit, not the sum
of overlapping auction objective values. The two trading modes and this
reference are independently configurable.

The reference defaults to one optimization per delivery day, at DA (or the
first active auction if DA is cancelled). The flag
\path{continuous_optimization.perfect_pv_reoptimize_at_each_auction} defaults
to \texttt{false}; setting it to \texttt{true} restores optimization at every
active gate. With the default, all later auction quantities are read from
the initial integrated plan and submitted only at their own gates, while its
physical commands remain in force throughout delivery. Publication, fees,
actual state carryover and settlement follow the same chronological rules.
The event trace identifies each retained submission separately from solver
attempts. The initial plan is a perfect-PV planning solution at its modeled
boundary, but the execution controller can alter it as actual SOC and retained
curtailment recovery evolve. Its realized profit is therefore an information
benchmark, not a guaranteed upper bound. Repeated solves can select different
schedules when several optima exist, and finite MIP tolerance can permit small
objective differences.

Monthly operating profit is additive over delivery products:
\begin{equation}
 J_{\mathcal D}^{\rm real}=\sum_{d\in\mathcal D}\left[
   \sum_{a,t}\pi^{\rm real}_{d,a,t}q^{\rm sub}_{d,a,t}
   +\sum_{t\in\mathcal T_d}S_t
   -D_d^{\rm executed}-C_d^{\rm import}-C_d^{\rm trading,real}\right].
\end{equation}
The trade ledger preserves submission/publication clocks; daily profit is
attributed to delivery date. Fees and auction revenues reconcile both by day
and over the complete ledger. Operator fee volume still uses the submission
month: the first day's 31 December orders belong to December, even though
their revenue appears in 1 January delivery profit. Actual fee mode therefore
requires an applicable December tariff and a timestamped initial operator
volume state; January volume starts according to the fee calendar, without a
daily reset. Wear is charged only on actual executed throughput/history.
Per-day initial expectations and realized-minus-expected differences are
reported separately; no objective values across overlapping gate solves are
added to obtain profit.

With the configured infeasibility policy, a later failed solve can retain the
previous physical plan and its already planned current order in integrated
mode; the sequential mode retains dispatch and submits zero new trades. No
prior plan means the existing failure behavior applies. Actual feedback still
enforces physical limits and settles remaining deviations. Failed attempts
and fallback choices remain explicit diagnostics.

Resume checks the effective configuration, explicit policy version and common input
fingerprints before restoring an atomic completed-midnight checkpoint. The
checkpoint contains actual physical/aging state, outstanding priced and
unpriced commitments for both relevant books, retained commands, fee state,
publication status and the event cursor. Work after that boundary is replayed
without double-booking cash or fees. Business decisions rolled back for resume
do not survive as submitted history; every actual Gurobi attempt, including
discarded work, survives in a separate attempt log with its rollback marker.
Native \texttt{Model.Runtime} statistics include these attempts, keep reference
solves identifiable, and report totals plus mean/minimum/maximum/population
standard deviation by strategy and delivery day. Model-build and Python wall
times remain separate. Resolved configurations, common-input provenance,
daily/monthly KPIs, state projections and comparisons are saved by file type
under \path{outputs/continuous_optimization/farm_<id>/<run_id>/}. The manifest
also records the Git revision, but the resume identity is not a hash of every
source file. An incompatible policy-version change rejects an older checkpoint;
the current exact-PV envelope version is distinct from the preceding controller
version.


\section{Implemented trading experiments and evidence}

The independent-day historical runner is \texttt{experiment-gme-oracle}. It reads
local cataloged market data, uses the same realized auction price curves for all
strategies, forecasts PV using the configured cutoff-available weather, and
executes the schedule against measured AC production. Supplying the future
realized auction curves at the first decision is an intentional price-oracle
assumption: this isolates physical/participation decisions but is not a causal
price-forecast backtest and cannot be interpreted as implementable expected
profit.

The implemented comparisons are:
\begin{itemize}
\item Integrated planning across the currently open auctions versus
\texttt{current\_auction\_only}, where only the auction closing now has trade
variables. Both carry the same submitted commitments as fixed positions.
\item Independent-day participation profiles, comparing all nonempty subsets
of DA, IDA1, IDA2 and IDA3 on matched dates, plus a sequential all-auction
baseline. Cancellations create neither a solve nor trade variables.
\item A frozen-plan replay that measures the value of later forecast updates
and replanning while holding previously submitted trades fixed.
\item A perfect-PV full-information schedule, and an optional PV-only schedule
that removes the battery while preserving the market and farm assumptions.
These are operating counterfactuals on the same realized prices and PV data;
terminal inventory is reported separately because no terminal energy salvage
value is included.
\item Continuous daily planning across consecutive delivery days. Each
strategy carries actual SOC, degradation history, submitted commitments,
transaction-fee volume and cash ledger through local midnight. The daily MILP
remains one delivery day at a time; it is not a month-long joint optimization.
The January 2026 and August 2026 four-farm configurations compare updating
deterministic and 51-member exact-delivery PV forecasts with a daily DA-only
perfect-PV reference. August is restricted to 2--31 August because the required
31 July ensemble cycle for 1 August is absent. The opening SOC on 2 August is a
new configured initial assumption, not a state carried from 1 August.
\end{itemize}

The January 2025 participation study uses independent delivery days. The
continuous configurations expose inclusive start/end dates and initial SOC;
January 2025 starts with DA submission on 31 December, supplied initial SOC
90\%, and configured final planned SOC 50\%. The January 2026 comparison
configs also allow a 40\% planned terminal floor. Those are study assumptions,
not measured initial conditions or a guarantee on realized terminal energy.
The perfect-PV continuous reference solves once at DA (or the first available
auction) by default, then retains the plan; a shared flag can request
reoptimization at later gates. It is an information benchmark, not a proven
upper bound on realized feedback profit: actual controller actions, fees,
settlement and final inventory can differ from the planned objective.

Every solve and interval records forecast vintage, position ledger, planned
and executed battery flows, SOC, imbalance, throughput/wear, fees and timing.
Outputs are grouped by run and file type under \path{outputs/}. Daily profits
are reconciled from submitted trades, actual settlement, executed degradation
and fees. The objective values of overlapping auction solves are never summed
to represent profit.

\section{Price Forecasting Status}

The active GME and continuous historical experiments use realized auction
clearing curves as an oracle input. They do not use predicted prices or model
price uncertainty. The prepared-input optimization route accepts externally
supplied point-price forecasts with explicit source, fit and availability
timestamps; it rejects prices labeled as realized or oracle values. The generic
scenario-tree code also supports synthetic conditional price scenarios, but
neither capability establishes a validated historical price-forecasting model.
Former retrospective regression, fundamentals and Gaussian-calibration work is
archived outside the active pipeline in \path{/home/rghetti/price_prediction_archive}.
Future causal price scenarios need their own evaluation and information-timing
protocol.

\section{Optional optimized-imbalance formulation}

This section describes supported code that is disabled by the shared default.
When \texttt{optimize\_imbalances=true}, replace~\eqref{eq:exact} by
\begin{align}
 \delta^+_{s,t}-\delta^-_{s,t}&=g_{s,t}\Delta_t-Q_{s,t},\\
 0\le\delta^+_{s,t}&\le M_t y_{s,t},\\
 0\le\delta^-_{s,t}&\le M_t(1-y_{s,t}),\qquad y_{s,t}\in\{0,1\}.
\end{align}
Here $M_t=(P^{\rm imp}+P^{\rm exp})\Delta_t$, optionally reduced by a configured
imbalance-energy cap. The common $M_t$ is valid because physical and contractual
net energy use the same directional POI range. The sign binary prevents
simultaneous positive/negative deviations, including with negative prices.
Add to each scenario's objective
\begin{equation}
 \sum_t\left[\lambda^+_{s,t}\delta^+_{s,t}
      -\lambda^-_{s,t}\delta^-_{s,t}
      -\kappa(\delta^+_{s,t}+\delta^-_{s,t})\right].
\end{equation}
If this mode has zero settlement price, zero penalty and no useful delivery
restriction, an optimized contract need not be backed by delivered energy.
The January farm-1 scenario study includes configurations with zero assumed
planning settlement prices and illustrative absolute-imbalance penalties of
100 and 500 EUR/MWh. Their expected objective averages these terms over members;
actual execution uses measured PV and settles deviations at recorded prices.
The illustrative planning penalty is not a real market charge. The
optimized-imbalance formulation retains all scenario leaves rather than using
the exact-delivery envelope reduction; it is a mathematical study mode, not an
assertion that deliberate imbalance strategies are permitted.

\section{Data provenance, outputs and reproducibility}

Farm inputs are local read-only Zarr/Parquet stores. API and workbook records use
\path{data/api/market.duckdb}. Raw/normalized snapshots, source identities,
checksums, revision and retrieval metadata support repeated offline studies.
Historical publication remains a separate field/convention. Provider acquisition
is an explicit user-run command; neither the MILP builder nor the historical
experiment downloads missing inputs. DuckDB writers and analysis processes must
be coordinated; complete cached days can be studied before an entire acquisition
window is complete.

YAML controls study date, calendar validity, source mappings, PV and data policies,
BESS and POI characteristics, state, degradation, solver and outputs. One include
is resolved relative to the containing YAML, with recursive mapping overrides.
Every shipped entry point imports \path{configs/standard.yaml} directly;
experiment YAMLs define workflow-specific settings and overrides. The standard
contains shared operational settings. Explicit null values and replacement
lists survive the merge. The \texttt{resolve-config} command prints the effective
YAML without running a study or accessing provider data.

A single root \path{farm_id}, optionally overridden with \texttt{--farm-id},
selects forecast and physical plant identifiers through typed references resolved
after merging. Each farm uses its own weather and measured-power series and
Parquet metadata for PV geometry and tracking. Automatic directional POI ratings
use declared AC nameplate capacity divided by 1000 as an illustrative MW proxy;
per-farm ratings or explicit plant limits override that rule. Battery size and
SOC percentages remain common, while automatic battery dimensions resolve from
\path{farms.<id>.battery} for the selected physical plant. Numeric experiment
overrides take precedence over these automatic dimensions. The reusable
\path{configs/full_experiments/gme_day.yaml} exposes this workflow.

The current 50\% study is configured by
\path{configs/full_experiments/gme_oracle_2025-01-01_farm910_perfect_pv_comparison_terminal_soc_50.yaml}.
Its inherited assumptions include a 5 MWh battery, 2.5 MW symmetric power,
a 7--93\% SOC box, directional combined efficiencies of
$\sqrt{0.90}=0.9486832981$ and a 6.638 MW directional POI. Their product
gives 90\% AC-to-AC round-trip efficiency for all farms.
These are reproducible study settings, not confirmed anonymous-farm hardware.


The shared per-farm hypothetical BESS dimensions are:
\begin{center}
\begin{tabular}{rrrr}
\toprule Farm & PV AC nameplate (MW) & Battery (MWh) & Symmetric power (MW)\\
\midrule
1 & 0.95328 & 0.75 & 0.5\\
345 & 1.5246 & 1.0 & 0.5\\
901 & 4.1600 & 2.0 & 1.0\\
910 & 6.6380 & 5.0 & 2.5\\
\bottomrule
\end{tabular}
\end{center}
The shared 7--93\% SOC limits are converted to energy after selecting capacity;
replacement cost scales with that capacity. Throughput economics remain the
configured historical USD 115/kWh proxy, 1.0389 USD/EUR conversion and 2,500
reference cycles at 80\% depth. They have not been updated to a 2026 equipment
quote. With the current efficiencies the derived AC-throughput wear cost is
27.635145 EUR/MWh; no dynamic capacity fade is simulated.

Fresh experiment runs default to
\path{experiment_outputs.overwrite_existing: true}: repeating the same ID
replaces artifacts within that run's scope under its configured output root.
\texttt{resume: true} takes precedence and preserves checkpoints, requiring
matching configuration and input fingerprints. Continuous output replacement
holds the run lock and retains its inode; unrelated run IDs are preserved.

Each historical run is grouped under
\path{outputs/full_experiments/gme_oracle/<run>/farm_<id>/<day>/} with
\texttt{plots/}, \texttt{csv/}, \texttt{json/}, and optional \texttt{models/}.
The effective configuration, input provenance and artifact manifest accompany
auction plans, immutable ledger, actual dispatch, used PV vintages, settlement
and objective comparisons. The main KPI distinctions are:
\begin{itemize}
\item \texttt{total\_gain\_eur}: actual feedback profit after available settlement;
\item \texttt{perfect\_information\_objective\_eur}: achieved full-information PV+BESS objective;
\item \texttt{pv\_only\_perfect\_information\_objective\_eur}: achieved optional PV-only objective;
\item \texttt{battery\_incremental\_operating\_value\_eur}: the difference in~\eqref{eq:value};
\item initial expectation, realized-minus-expected revenue/profit, and separate executed versus counterfactual degradation components.
\end{itemize}
Figures preserve delivery boundaries, including next-day local midnight. PV
power curves visually connect successive interval samples; other interval powers
and prices are drawn as held values, and SOC uses the actual boundary states.
These presentation choices do not change the interval data or energy accounting.
Snapshot settlement diagnostics
include their different delivery windows and common-horizon comparisons.

Solver settings use relative MIP gap $10^{-4}$ (0.01\%) by default, with no absolute
MIP gap configured. Configurable \path{feasibility_tolerance} and
\path{integrality_tolerance} map to Gurobi's numerical feasibility and integer
tolerances. The historical YAML sets both to $10^{-8}$ to avoid tiny binary-mode
leakage while preserving the independent validator's physical checks.
The shared time limit is 120 seconds per solve with 10 solver threads. LP model
files are not generated by default; a study may explicitly enable model export,
and infeasibility diagnostics have their own switch. Objective comparisons use
achieved \texttt{ObjVal}, not a claim of exact global optimality beyond the
recorded solver tolerance. Status,
relative gap, model sizes and timing remain recorded. Before a schedule is used,
independent validation recomputes physical balances, limits, native product
consistency, information sharing, degradation and objective components. For
optimized imbalance, the modeled cash flow, penalty and CVaR are independently
recomputed from the solver's positive and negative imbalance variables. Those
variables are also checked against the physical grid-minus-position balance at
every interval. The validation report records the maximum EUR difference between
split-variable and physically reconstructed accounting, without relaxing the
energy-balance tolerance when a large penalty scales small MWh residuals.
Execution
separately checks actual SOC and power/POI protection. Software consistency does
not resolve uncertain farm metadata, forecast bias or historical publication
vintages.

\section{Current limitations and extension boundaries}

The current empirical workflows use daily perfect-price planning with either
one deterministic weather trajectory or an optional ensemble, in independent
days or consecutive continuous operation, with approximate geometry and an
idealized interval-average controller. Ensemble weather members are coherent
input paths, but they are not calibrated probabilistic guarantees; exact
scenario feasibility does not guarantee feasible delivery under unseen PV.
Measured AC is effective observed production, not an independently estimated
unconstrained irradiance-to-generation potential; hidden plant curtailment/faults
in source production are not identified automatically. Configured cleaning and
fallback choices remain part of the experiment.

The model currently omits continuous trading, order acceptance, market impact,
multiple-farm network coupling, ancillary services, intrainterval dynamics,
ramping/startup constraints, dynamic capacity loss, calendar aging, thermal
battery dynamics, fixed operating costs and investment cash-flow optimization.
The generic \texttt{backtest} CLI remains synthetic-only; the separate historical
\texttt{experiment-gme-oracle}, \texttt{experiment-participation} and
\texttt{experiment-continuous} workflows are the implemented manual-data replays.
Future uncertain-price evaluations need their own causal inputs and comparison
protocol rather than relabeling the current oracle results.

The original implementation-status report is retired. This source and its PDF
are the maintained mathematical description; run manifests and saved solver
results are the numerical evidence for particular configurations. Practical
commands and configuration examples are in the root \path{README.md}.

\begin{thebibliography}{9}
\small
\bibitem{xu} B. Xu, J. Zhao, T. Zheng, E. Litvinov and D. S. Kirschen,
\emph{Factoring the Cycle Aging Cost of Batteries Participating in Electricity
Markets}. Author preprint and published paper links retained by the repository:
\url{https://arxiv.org/abs/1707.04567} and
\url{https://doi.org/10.1109/TPWRS.2017.2733339}.
\bibitem{pvlib} pvlib Python documentation. The installed library implements the
solar-position, single-axis tracking, isotropic transposition, Faiman and PVWatts
functions called by \path{forecasting/models/pv.py}.
\url{https://pvlib-python.readthedocs.io/}.
\bibitem{gme} Gestore dei Mercati Energetici, Technical Rule 03 rev. 13 MPE,
valid from 29 September 2025, and rev. 14 MPE, valid from 13 January 2026.
The project uses their gate/result timing with explicit local study settings;
DA publication at 13:30 is identified as an assumption, while recorded times
are preferred. GME's 29 September 2025 notice describes 15-minute MGP products
from delivery date 1 October 2025.
\url{https://www.mercatoelettrico.org/Portals/0/Documents/en-US/20250930DTF03rev13MPE_En.pdf}
\url{https://gme.mercatoelettrico.org/Portals/0/Documents/en-US/20260113DTF03rev14MPE_en.pdf}
\url{https://www.mercatoelettrico.org/en-us/Home/NoticesandAnnouncements/NoticesandAnnouncementsME?id=7101}
\bibitem{code} Repository source files listed in Section 1 and the effective
configuration saved with each run are authoritative for implemented behavior.
Conceptual references do not replace inspection of those inputs and policies.
\end{thebibliography}
\end{document}
